Load, Connected KVA, Allocation Factor, Phases, kW, kvar, PF, Model
2120126B0B,      0.0, 0.500, 1,     14.9,      3.7, 0.970, 1
2120126C0A,      0.0, 0.500, 1,      9.0,      2.2, 0.970, 1
2120126C0B,      0.0, 0.500, 1,     11.4,      2.9, 0.970, 1
2120183C0A,      0.0, 0.500, 1,      2.0,      0.5, 0.970, 1
2120183C0B,      0.0, 0.500, 1,      8.2,      2.0, 0.970, 1
2120195B0A,      0.0, 0.500, 1,      9.5,      2.4, 0.970, 1
2120195B0B,      0.0, 0.500, 1,      0.2,      0.0, 0.970, 1
2120786A0A,      0.0, 0.500, 1,      8.2,      2.0, 0.970, 1
2120786A0B,      0.0, 0.500, 1,      0.7,      0.2, 0.970, 1
2120855A0A,      0.0, 0.500, 1,      3.4,      0.8, 0.970, 1
2120855A0B,      0.0, 0.500, 1,      0.2,      0.0, 0.970, 1
2121368A0A,      0.0, 0.500, 1,      2.2,      0.5, 0.970, 1
2121368A0B,      0.0, 0.500, 1,      6.7,      1.7, 0.970, 1
2121587A0A,      0.0, 0.500, 1,      2.2,      0.5, 0.970, 1
2121587A0B,      0.0, 0.500, 1,      3.2,      0.8, 0.970, 1
2126875B0A,      0.0, 0.500, 1,      1.8,      0.5, 0.970, 1
2126875B0B,      0.0, 0.500, 1,      7.9,      2.0, 0.970, 1
2127090C0A,      0.0, 0.500, 1,      7.4,      1.9, 0.970, 1
2127090C0B,      0.0, 0.500, 1,      2.8,      0.7, 0.970, 1
2127146B0A,      0.0, 0.500, 1,      2.3,      0.6, 0.970, 1
2127146B0B,      0.0, 0.500, 1,      3.5,      0.9, 0.970, 1
2127253A0A,      0.0, 0.500, 1,      9.2,      2.3, 0.970, 1
2127253A0B,      0.0, 0.500, 1,      4.1,      1.0, 0.970, 1
2127319B0A,      0.0, 0.500, 1,      3.6,      0.9, 0.970, 1
2127319B0B,      0.0, 0.500, 1,      6.2,      1.5, 0.970, 1
2127372A0A,      0.0, 0.500, 1,      3.2,      0.8, 0.970, 1
2127372A0B,      0.0, 0.500, 1,      5.7,      1.4, 0.970, 1
2127390C0A,      0.0, 0.500, 1,      1.7,      0.4, 0.970, 1
2127390C0B,      0.0, 0.500, 1,      4.4,      1.1, 0.970, 1
2127681B0A,      0.0, 0.500, 1,      0.3,      0.0, 0.970, 1
2127681B0B,      0.0, 0.500, 1,      9.4,      2.4, 0.970, 1
2128007C0A,      0.0, 0.500, 1,      6.6,      1.6, 0.970, 1
2128007C0B,      0.0, 0.500, 1,      3.6,      0.9, 0.970, 1
2128464C0A,      0.0, 0.500, 1,      8.3,      2.1, 0.970, 1
2128464C0B,      0.0, 0.500, 1,      1.8,      0.5, 0.970, 1
2128517C0A,      0.0, 0.500, 1,      2.1,      0.5, 0.970, 1
2128517C0B,      0.0, 0.500, 1,      8.1,      2.0, 0.970, 1
2129399C0A,      0.0, 0.500, 1,      5.3,      1.3, 0.970, 1
2129399C0B,      0.0, 0.500, 1,      4.9,      1.2, 0.970, 1
2129466A0A,      0.0, 0.500, 1,     10.5,      2.6, 0.970, 1
2129466A0B,      0.0, 0.500, 1,      7.3,      1.8, 0.970, 1
2129466B0A,      0.0, 0.500, 1,      0.0,      0.0, 0.970, 1
2129466B0B,      0.0, 0.500, 1,     19.4,      4.9, 0.970, 1
2129466C0A,      0.0, 0.500, 1,     17.5,      4.4, 0.970, 1
2129466C0B,      0.0, 0.500, 1,      2.8,      0.7, 0.970, 1
2129923C0A,      0.0, 0.500, 1,      1.2,      0.3, 0.970, 1
2129923C0B,      0.0, 0.500, 1,      4.9,      1.2, 0.970, 1
2147018B0A,      0.0, 0.500, 1,      5.2,      1.3, 0.970, 1
2147018B0B,      0.0, 0.500, 1,      0.6,      0.1, 0.970, 1
2147708B0A,      0.0, 0.500, 1,      3.6,      0.9, 0.970, 1
2147708B0B,      0.0, 0.500, 1,      6.2,      1.5, 0.970, 1
2147899C0A,      0.0, 0.500, 1,      1.0,      0.2, 0.970, 1
2147899C0B,      0.0, 0.500, 1,      5.1,      1.3, 0.970, 1
2147974B0A,      0.0, 0.500, 1,      2.2,      0.5, 0.970, 1
2147974B0B,      0.0, 0.500, 1,      3.7,      0.9, 0.970, 1
2148060C0A,      0.0, 0.500, 1,      2.6,      0.6, 0.970, 1
2148060C0B,      0.0, 0.500, 1,      3.5,      0.9, 0.970, 1
2148580B0A,      0.0, 0.500, 1,      9.0,      2.2, 0.970, 1
2148580B0B,      0.0, 0.500, 1,      0.8,      0.2, 0.970, 1
2148633A0A,      0.0, 0.500, 1,      5.2,      1.3, 0.970, 1
2148633A0B,      0.0, 0.500, 1,      8.1,      2.0, 0.970, 1
2149184C0A,      0.0, 0.500, 1,      2.3,      0.6, 0.970, 1
2149184C0B,      0.0, 0.500, 1,      7.9,      2.0, 0.970, 1
2150172A0A,      0.0, 0.500, 1,      3.8,      0.9, 0.970, 1
2150172A0B,      0.0, 0.500, 1,      5.1,      1.3, 0.970, 1
2150189A0A,      0.0, 0.500, 1,      3.7,      0.9, 0.970, 1
2150189A0B,      0.0, 0.500, 1,      5.2,      1.3, 0.970, 1
2150292A0A,      0.0, 0.500, 1,      3.3,      0.8, 0.970, 1
2150292A0B,      0.0, 0.500, 1,      2.0,      0.5, 0.970, 1
21015706A0A,      0.0, 0.500, 1,      3.4,      0.8, 0.970, 1
21015706A0B,      0.0, 0.500, 1,      1.9,      0.5, 0.970, 1
21015829A0A,      0.0, 0.500, 1,      1.1,      0.3, 0.970, 1
21015829A0B,      0.0, 0.500, 1,      7.8,      2.0, 0.970, 1
21031684A0A,      0.0, 0.500, 1,      7.0,      1.8, 0.970, 1
21031684A0B,      0.0, 0.500, 1,      1.8,      0.5, 0.970, 1
21031694B0A,      0.0, 0.500, 1,      4.9,      1.2, 0.970, 1
21031694B0B,      0.0, 0.500, 1,      9.7,      2.4, 0.970, 1
21148701B0A,      0.0, 0.500, 1,      1.4,      0.3, 0.970, 1
21148701B0B,      0.0, 0.500, 1,      4.5,      1.1, 0.970, 1
21149420A0A,      0.0, 0.500, 1,      3.7,      0.9, 0.970, 1
21149420A0B,      0.0, 0.500, 1,      5.2,      1.3, 0.970, 1
21197413C0A,      0.0, 0.500, 1,     27.5,      6.9, 0.970, 1
21197413C0B,      0.0, 0.500, 1,      3.0,      0.7, 0.970, 1
21209868A0A,      0.0, 0.500, 1,      2.6,      0.7, 0.970, 1
21209868A0B,      0.0, 0.500, 1,      6.3,      1.6, 0.970, 1
21236413B0A,      0.0, 0.500, 1,     14.6,      3.7, 0.970, 1
21236413B0B,      0.0, 0.500, 1,      4.8,      1.2, 0.970, 1
21243817A0A,      0.0, 0.500, 1,      4.9,      1.2, 0.970, 1
21243817A0B,      0.0, 0.500, 1,      0.4,      0.0, 0.970, 1
21248901B0A,      0.0, 0.500, 1,      4.3,      1.1, 0.970, 1
21248901B0B,      0.0, 0.500, 1,      5.5,      1.4, 0.970, 1
21249626B0A,      0.0, 0.500, 1,      4.2,      1.1, 0.970, 1
21249626B0B,      0.0, 0.500, 1,      1.6,      0.4, 0.970, 1
21249647B0A,      0.0, 0.500, 1,      5.7,      1.4, 0.970, 1
21249647B0B,      0.0, 0.500, 1,      4.0,      1.0, 0.970, 1
21249674B0A,      0.0, 0.500, 1,      2.5,      0.6, 0.970, 1
21249674B0B,      0.0, 0.500, 1,      7.2,      1.8, 0.970, 1
21325725C0A,      0.0, 0.500, 1,      0.9,      0.2, 0.970, 1
21325725C0B,      0.0, 0.500, 1,      5.2,      1.3, 0.970, 1
21357515A0A,      0.0, 0.500, 1,      6.1,      1.5, 0.970, 1
21357515A0B,      0.0, 0.500, 1,      2.8,      0.7, 0.970, 1
21357865A0A,      0.0, 0.500, 1,      5.8,      1.4, 0.970, 1
21357865A0B,      0.0, 0.500, 1,      3.1,      0.8, 0.970, 1
21357901B0A,      0.0, 0.500, 1,      5.0,      1.3, 0.970, 1
21357901B0B,      0.0, 0.500, 1,      4.7,      1.2, 0.970, 1
21357984C0A,      0.0, 0.500, 1,      3.2,      0.8, 0.970, 1
21357984C0B,      0.0, 0.500, 1,      7.0,      1.8, 0.970, 1
21373784A0A,      0.0, 0.500, 1,     12.3,      3.1, 0.970, 1
21373784A0B,      0.0, 0.500, 1,      5.5,      1.4, 0.970, 1
21380156B0A,      0.0, 0.500, 1,      2.5,      0.6, 0.970, 1
21380156B0B,      0.0, 0.500, 1,      3.4,      0.8, 0.970, 1
21380325B0A,      0.0, 0.500, 1,      0.5,      0.1, 0.970, 1
21380325B0B,      0.0, 0.500, 1,      9.2,      2.3, 0.970, 1
21380453A0A,      0.0, 0.500, 1,      2.1,      0.5, 0.970, 1
21380453A0B,      0.0, 0.500, 1,      3.3,      0.8, 0.970, 1
21380500C0A,      0.0, 0.500, 1,      6.5,      1.6, 0.970, 1
21380500C0B,      0.0, 0.500, 1,      3.6,      0.9, 0.970, 1
21380528A0A,      0.0, 0.500, 1,      1.6,      0.4, 0.970, 1
21380528A0B,      0.0, 0.500, 1,      3.8,      0.9, 0.970, 1
21380599A0A,      0.0, 0.500, 1,      6.9,      1.7, 0.970, 1
21380599A0B,      0.0, 0.500, 1,      6.4,      1.6, 0.970, 1
21380616A0A,      0.0, 0.500, 1,      0.1,      0.0, 0.970, 1
21380616A0B,      0.0, 0.500, 1,      8.7,      2.2, 0.970, 1
21381118B0A,      0.0, 0.500, 1,      5.5,      1.4, 0.970, 1
21381118B0B,      0.0, 0.500, 1,      0.4,      0.0, 0.970, 1
21382813A0A,      0.0, 0.500, 1,      1.8,      0.5, 0.970, 1
21382813A0B,      0.0, 0.500, 1,     11.5,      2.9, 0.970, 1
21382992A0A,      0.0, 0.500, 1,      0.8,      0.2, 0.970, 1
21382992A0B,      0.0, 0.500, 1,      8.0,      2.0, 0.970, 1
21383494B0A,      0.0, 0.500, 1,      2.0,      0.5, 0.970, 1
21383494B0B,      0.0, 0.500, 1,      7.7,      1.9, 0.970, 1
21383553B0A,      0.0, 0.500, 1,      5.0,      1.2, 0.970, 1
21383553B0B,      0.0, 0.500, 1,      0.9,      0.2, 0.970, 1
21384099A0A,      0.0, 0.500, 1,      1.9,      0.5, 0.970, 1
21384099A0B,      0.0, 0.500, 1,     11.4,      2.8, 0.970, 1
21384099B0A,      0.0, 0.500, 1,      0.5,      0.1, 0.970, 1
21384099B0B,      0.0, 0.500, 1,     19.0,      4.8, 0.970, 1
21384099C0A,      0.0, 0.500, 1,     12.1,      3.0, 0.970, 1
21384099C0B,      0.0, 0.500, 1,      3.2,      0.8, 0.970, 1
21384215A0A,      0.0, 0.500, 1,      1.2,      0.3, 0.970, 1
21384215A0B,      0.0, 0.500, 1,      4.1,      1.0, 0.970, 1
21385192C0A,      0.0, 0.500, 1,      5.5,      1.4, 0.970, 1
21385192C0B,      0.0, 0.500, 1,      0.6,      0.2, 0.970, 1
21386065C0A,      0.0, 0.500, 1,      3.9,      1.0, 0.970, 1
21386065C0B,      0.0, 0.500, 1,      6.3,      1.6, 0.970, 1
21386143C0A,      0.0, 0.500, 1,      0.7,      0.2, 0.970, 1
21386143C0B,      0.0, 0.500, 1,      5.4,      1.3, 0.970, 1
21386157A0A,      0.0, 0.500, 1,      2.8,      0.7, 0.970, 1
21386157A0B,      0.0, 0.500, 1,      6.1,      1.5, 0.970, 1
21386442C0A,      0.0, 0.500, 1,     10.7,      2.7, 0.970, 1
21386442C0B,      0.0, 0.500, 1,      4.6,      1.1, 0.970, 1
21386552B0A,      0.0, 0.500, 1,      0.4,      0.1, 0.970, 1
21386552B0B,      0.0, 0.500, 1,      5.4,      1.4, 0.970, 1
21386754A0A,      0.0, 0.500, 1,      0.2,      0.0, 0.970, 1
21386754A0B,      0.0, 0.500, 1,      8.7,      2.2, 0.970, 1
21386771B0A,      0.0, 0.500, 1,      5.4,      1.4, 0.970, 1
21386771B0B,      0.0, 0.500, 1,      0.4,      0.1, 0.970, 1
21386877A0A,      0.0, 0.500, 1,      0.8,      0.2, 0.970, 1
21386877A0B,      0.0, 0.500, 1,      4.6,      1.1, 0.970, 1
21386976A0A,      0.0, 0.500, 1,      0.6,      0.2, 0.970, 1
21386976A0B,      0.0, 0.500, 1,      4.7,      1.2, 0.970, 1
21387206C0A,      0.0, 0.500, 1,      0.0,      0.0, 0.970, 1
21387206C0B,      0.0, 0.500, 1,      6.1,      1.5, 0.970, 1
21387929C0A,      0.0, 0.500, 1,      5.2,      1.3, 0.970, 1
21387929C0B,      0.0, 0.500, 1,      0.9,      0.2, 0.970, 1
21388572B0A,      0.0, 0.500, 1,      9.3,      2.3, 0.970, 1
21388572B0B,      0.0, 0.500, 1,      0.4,      0.1, 0.970, 1
21389092B0A,      0.0, 0.500, 1,      1.5,      0.4, 0.970, 1
21389092B0B,      0.0, 0.500, 1,      8.2,      2.1, 0.970, 1
21389237A0A,      0.0, 0.500, 1,      6.4,      1.6, 0.970, 1
21389237A0B,      0.0, 0.500, 1,      2.5,      0.6, 0.970, 1
21389307C0A,      0.0, 0.500, 1,      4.8,      1.2, 0.970, 1
21389307C0B,      0.0, 0.500, 1,      5.4,      1.4, 0.970, 1
21389761B0A,      0.0, 0.500, 1,      0.6,      0.2, 0.970, 1
21389761B0B,      0.0, 0.500, 1,      9.1,      2.3, 0.970, 1
21389831A0A,      0.0, 0.500, 1,      1.1,      0.3, 0.970, 1
21389831A0B,      0.0, 0.500, 1,      4.2,      1.1, 0.970, 1
21389962C0A,      0.0, 0.500, 1,      4.0,      1.0, 0.970, 1
21389962C0B,      0.0, 0.500, 1,      2.1,      0.5, 0.970, 1
21390038C0A,      0.0, 0.500, 1,      6.5,      1.6, 0.970, 1
21390038C0B,      0.0, 0.500, 1,      3.7,      0.9, 0.970, 1
21391094A0A,      0.0, 0.500, 1,      5.0,      1.2, 0.970, 1
21391094A0B,      0.0, 0.500, 1,      0.4,      0.0, 0.970, 1
21391242B0A,      0.0, 0.500, 1,      7.0,      1.7, 0.970, 1
21391242B0B,      0.0, 0.500, 1,      2.8,      0.7, 0.970, 1
21391390B0A,      0.0, 0.500, 1,      0.6,      0.2, 0.970, 1
21391390B0B,      0.0, 0.500, 1,      9.1,      2.3, 0.970, 1
21393412B0A,      0.0, 0.500, 1,      8.4,      2.1, 0.970, 1
21393412B0B,      0.0, 0.500, 1,      1.3,      0.3, 0.970, 1
21393454B0A,      0.0, 0.500, 1,      1.9,      0.5, 0.970, 1
21393454B0B,      0.0, 0.500, 1,     12.7,      3.2, 0.970, 1
21393486C0A,      0.0, 0.500, 1,      4.7,      1.2, 0.970, 1
21393486C0B,      0.0, 0.500, 1,      1.4,      0.3, 0.970, 1
21393570C0A,      0.0, 0.500, 1,      1.4,      0.3, 0.970, 1
21393570C0B,      0.0, 0.500, 1,      4.7,      1.2, 0.970, 1
21393643A0A,      0.0, 0.500, 1,      5.8,      1.5, 0.970, 1
21393643A0B,      0.0, 0.500, 1,      3.0,      0.8, 0.970, 1
21393643B0A,      0.0, 0.500, 1,      1.6,      0.4, 0.970, 1
21393643B0B,      0.0, 0.500, 1,      8.2,      2.0, 0.970, 1
21393643C0A,      0.0, 0.500, 1,     10.0,      2.5, 0.970, 1
21393643C0B,      0.0, 0.500, 1,      5.2,      1.3, 0.970, 1
21395720C0A,      0.0, 0.500, 1,      5.1,      1.3, 0.970, 1
21395720C0B,      0.0, 0.500, 1,      1.0,      0.2, 0.970, 1
21395962A0A,      0.0, 0.500, 1,      1.8,      0.5, 0.970, 1
21395962A0B,      0.0, 0.500, 1,      7.1,      1.8, 0.970, 1
21396015A0A,      0.0, 0.500, 1,      5.0,      1.2, 0.970, 1
21396015A0B,      0.0, 0.500, 1,      3.9,      1.0, 0.970, 1
21396254A0A,      0.0, 0.500, 1,      3.3,      0.8, 0.970, 1
21396254A0B,      0.0, 0.500, 1,      2.1,      0.5, 0.970, 1
21396331B0A,      0.0, 0.500, 1,      7.6,      1.9, 0.970, 1
21396331B0B,      0.0, 0.500, 1,      2.1,      0.5, 0.970, 1
21396606C0A,      0.0, 0.500, 1,      2.3,      0.6, 0.970, 1
21396606C0B,      0.0, 0.500, 1,      7.8,      2.0, 0.970, 1
21396699B0A,      0.0, 0.500, 1,      1.9,      0.5, 0.970, 1
21396699B0B,      0.0, 0.500, 1,      7.8,      2.0, 0.970, 1
21396796B0A,      0.0, 0.500, 1,      8.1,      2.0, 0.970, 1
21396796B0B,      0.0, 0.500, 1,      1.6,      0.4, 0.970, 1
21396815C0A,      0.0, 0.500, 1,      0.0,      0.0, 0.970, 1
21396815C0B,      0.0, 0.500, 1,      6.0,      1.5, 0.970, 1
21396867A0A,      0.0, 0.500, 1,      1.4,      0.3, 0.970, 1
21396867A0B,      0.0, 0.500, 1,      7.5,      1.9, 0.970, 1
21396959A0A,      0.0, 0.500, 1,      7.6,      1.9, 0.970, 1
21396959A0B,      0.0, 0.500, 1,      1.3,      0.3, 0.970, 1
21397005A0A,      0.0, 0.500, 1,     10.0,      2.5, 0.970, 1
21397005A0B,      0.0, 0.500, 1,      3.3,      0.8, 0.970, 1
21397029A0A,      0.0, 0.500, 1,      7.0,      1.7, 0.970, 1
21397029A0B,      0.0, 0.500, 1,      1.9,      0.5, 0.970, 1
21397067A0A,      0.0, 0.500, 1,      2.6,      0.7, 0.970, 1
21397067A0B,      0.0, 0.500, 1,      2.7,      0.7, 0.970, 1
21397121C0A,      0.0, 0.500, 1,      0.6,      0.1, 0.970, 1
21397121C0B,      0.0, 0.500, 1,      5.5,      1.4, 0.970, 1
21397304A0A,      0.0, 0.500, 1,      2.9,      0.7, 0.970, 1
21397304A0B,      0.0, 0.500, 1,      2.4,      0.6, 0.970, 1
21397544A0A,      0.0, 0.500, 1,      0.8,      0.2, 0.970, 1
21397544A0B,      0.0, 0.500, 1,      4.6,      1.1, 0.970, 1
21397645A0A,      0.0, 0.500, 1,      4.2,      1.0, 0.970, 1
21397645A0B,      0.0, 0.500, 1,      4.7,      1.2, 0.970, 1
21397721A0A,      0.0, 0.500, 1,      1.5,      0.4, 0.970, 1
21397721A0B,      0.0, 0.500, 1,      3.8,      1.0, 0.970, 1
21397771A0A,      0.0, 0.500, 1,      4.8,      1.2, 0.970, 1
21397771A0B,      0.0, 0.500, 1,      0.5,      0.1, 0.970, 1
21398402A0A,      0.0, 0.500, 1,      3.0,      0.8, 0.970, 1
21398402A0B,      0.0, 0.500, 1,      2.3,      0.6, 0.970, 1
21398536A0A,      0.0, 0.500, 1,      4.9,      1.2, 0.970, 1
21398536A0B,      0.0, 0.500, 1,      0.4,      0.0, 0.970, 1
21398563A0A,      0.0, 0.500, 1,      8.4,      2.1, 0.970, 1
21398563A0B,      0.0, 0.500, 1,      0.5,      0.1, 0.970, 1
21398646B0A,      0.0, 0.500, 1,      0.4,      0.1, 0.970, 1
21398646B0B,      0.0, 0.500, 1,      9.3,      2.3, 0.970, 1
21398676A0A,      0.0, 0.500, 1,      5.2,      1.3, 0.970, 1
21398676A0B,      0.0, 0.500, 1,      0.2,      0.0, 0.970, 1
21398815A0A,      0.0, 0.500, 1,      4.1,      1.0, 0.970, 1
21398815A0B,      0.0, 0.500, 1,      4.7,      1.2, 0.970, 1
21399099A0A,      0.0, 0.500, 1,      1.9,      0.5, 0.970, 1
21399099A0B,      0.0, 0.500, 1,      3.4,      0.9, 0.970, 1
21399112C0A,      0.0, 0.500, 1,     10.1,      2.5, 0.970, 1
21399112C0B,      0.0, 0.500, 1,      0.1,      0.0, 0.970, 1
21399171C0A,      0.0, 0.500, 1,      5.3,      1.3, 0.970, 1
21399171C0B,      0.0, 0.500, 1,      0.8,      0.2, 0.970, 1
21399220C0A,      0.0, 0.500, 1,      5.1,      1.3, 0.970, 1
21399220C0B,      0.0, 0.500, 1,      1.0,      0.3, 0.970, 1
21399229A0A,      0.0, 0.500, 1,      1.8,      0.5, 0.970, 1
21399229A0B,      0.0, 0.500, 1,      3.5,      0.9, 0.970, 1
21399305A0A,      0.0, 0.500, 1,      0.5,      0.1, 0.970, 1
21399305A0B,      0.0, 0.500, 1,      8.4,      2.1, 0.970, 1
21399326C0A,      0.0, 0.500, 1,      8.7,      2.2, 0.970, 1
21399326C0B,      0.0, 0.500, 1,      1.5,      0.4, 0.970, 1
21399361B0A,      0.0, 0.500, 1,      5.3,      1.3, 0.970, 1
21399361B0B,      0.0, 0.500, 1,      4.4,      1.1, 0.970, 1
21399508A0A,      0.0, 0.500, 1,      2.0,      0.5, 0.970, 1
21399508A0B,      0.0, 0.500, 1,      3.3,      0.8, 0.970, 1
21399619C0A,      0.0, 0.500, 1,      6.5,      1.6, 0.970, 1
21399619C0B,      0.0, 0.500, 1,      3.6,      0.9, 0.970, 1
21399630A0A,      0.0, 0.500, 1,      1.6,      0.4, 0.970, 1
21399630A0B,      0.0, 0.500, 1,      3.7,      0.9, 0.970, 1
21399707A0A,      0.0, 0.500, 1,      7.4,      1.8, 0.970, 1
21399707A0B,      0.0, 0.500, 1,      1.5,      0.4, 0.970, 1
21399752A0A,      0.0, 0.500, 1,      7.9,      2.0, 0.970, 1
21399752A0B,      0.0, 0.500, 1,      1.0,      0.2, 0.970, 1
21399762A0A,      0.0, 0.500, 1,      1.3,      0.3, 0.970, 1
21399762A0B,      0.0, 0.500, 1,      4.1,      1.0, 0.970, 1
21399809A0A,      0.0, 0.500, 1,      1.6,      0.4, 0.970, 1
21399809A0B,      0.0, 0.500, 1,      3.7,      0.9, 0.970, 1
21399826A0A,      0.0, 0.500, 1,      6.2,      1.6, 0.970, 1
21399826A0B,      0.0, 0.500, 1,      2.7,      0.7, 0.970, 1
21400108B0A,      0.0, 0.500, 1,      5.2,      1.3, 0.970, 1
21400108B0B,      0.0, 0.500, 1,      0.7,      0.2, 0.970, 1
21400185A0A,      0.0, 0.500, 1,      6.1,      1.5, 0.970, 1
21400185A0B,      0.0, 0.500, 1,      2.8,      0.7, 0.970, 1
21400215B0A,      0.0, 0.500, 1,     17.4,      4.4, 0.970, 1
21400215B0B,      0.0, 0.500, 1,      2.0,      0.5, 0.970, 1
21400253B0A,      0.0, 0.500, 1,     15.1,      3.8, 0.970, 1
21400253B0B,      0.0, 0.500, 1,     23.8,      6.0, 0.970, 1
21426205B0A,      0.0, 0.500, 1,      7.1,      1.8, 0.970, 1
21426205B0B,      0.0, 0.500, 1,      2.7,      0.7, 0.970, 1
21451973B0A,      0.0, 0.500, 1,      4.1,      1.0, 0.970, 1
21451973B0B,      0.0, 0.500, 1,      1.7,      0.4, 0.970, 1
21452406B0A,      0.0, 0.500, 1,      4.6,      1.2, 0.970, 1
21452406B0B,      0.0, 0.500, 1,      5.1,      1.3, 0.970, 1
21455388C0A,      0.0, 0.500, 1,     14.9,      3.7, 0.970, 1
21455388C0B,      0.0, 0.500, 1,      0.3,      0.0, 0.970, 1
21458756C0A,      0.0, 0.500, 1,      6.9,      1.7, 0.970, 1
21458756C0B,      0.0, 0.500, 1,     23.6,      5.9, 0.970, 1
21459629C0A,      0.0, 0.500, 1,     19.9,      5.0, 0.970, 1
21459629C0B,      0.0, 0.500, 1,     10.6,      2.7, 0.970, 1
21459640C0A,      0.0, 0.500, 1,      8.3,      2.1, 0.970, 1
21459640C0B,      0.0, 0.500, 1,      6.9,      1.7, 0.970, 1
21459651C0A,      0.0, 0.500, 1,      8.8,      2.2, 0.970, 1
21459651C0B,      0.0, 0.500, 1,     21.7,      5.4, 0.970, 1
21459660C0A,      0.0, 0.500, 1,     30.2,      7.6, 0.970, 1
21459660C0B,      0.0, 0.500, 1,      0.3,      0.0, 0.970, 1
21467859B0A,      0.0, 0.500, 1,      7.8,      2.0, 0.970, 1
21467859B0B,      0.0, 0.500, 1,      6.8,      1.7, 0.970, 1
21469911A0A,      0.0, 0.500, 1,      5.7,      1.4, 0.970, 1
21469911A0B,      0.0, 0.500, 1,      3.2,      0.8, 0.970, 1
21469960B0A,      0.0, 0.500, 1,      0.2,      0.0, 0.970, 1
21469960B0B,      0.0, 0.500, 1,      9.5,      2.4, 0.970, 1
21470122B0A,      0.0, 0.500, 1,      5.7,      1.4, 0.970, 1
21470122B0B,      0.0, 0.500, 1,      0.1,      0.0, 0.970, 1
21470326A0A,      0.0, 0.500, 1,      1.5,      0.4, 0.970, 1
21470326A0B,      0.0, 0.500, 1,      3.8,      1.0, 0.970, 1
21470405A0A,      0.0, 0.500, 1,      7.3,      1.8, 0.970, 1
21470405A0B,      0.0, 0.500, 1,      6.0,      1.5, 0.970, 1
21471907A0A,      0.0, 0.500, 1,      1.3,      0.3, 0.970, 1
21471907A0B,      0.0, 0.500, 1,      7.6,      1.9, 0.970, 1
21474556A0A,      0.0, 0.500, 1,      6.0,      1.5, 0.970, 1
21474556A0B,      0.0, 0.500, 1,     11.8,      2.9, 0.970, 1
21474587C0A,      0.0, 0.500, 1,      2.5,      0.6, 0.970, 1
21474587C0B,      0.0, 0.500, 1,      7.7,      1.9, 0.970, 1
21474614C0A,      0.0, 0.500, 1,      7.5,      1.9, 0.970, 1
21474614C0B,      0.0, 0.500, 1,      2.7,      0.7, 0.970, 1
21474711C0A,      0.0, 0.500, 1,      3.3,      0.8, 0.970, 1
21474711C0B,      0.0, 0.500, 1,      2.8,      0.7, 0.970, 1
21475841A0A,      0.0, 0.500, 1,      4.3,      1.1, 0.970, 1
21475841A0B,      0.0, 0.500, 1,      4.5,      1.1, 0.970, 1
21482181A0A,      0.0, 0.500, 1,      0.0,      0.0, 0.970, 1
21482181A0B,      0.0, 0.500, 1,      8.9,      2.2, 0.970, 1
21482279A0A,      0.0, 0.500, 1,      0.5,      0.1, 0.970, 1
21482279A0B,      0.0, 0.500, 1,      4.8,      1.2, 0.970, 1
21482431A0A,      0.0, 0.500, 1,      4.8,      1.2, 0.970, 1
21482431A0B,      0.0, 0.500, 1,      0.5,      0.1, 0.970, 1
21483138A0A,      0.0, 0.500, 1,      2.4,      0.6, 0.970, 1
21483138A0B,      0.0, 0.500, 1,      3.0,      0.7, 0.970, 1
21486213B0A,      0.0, 0.500, 1,      1.9,      0.5, 0.970, 1
21486213B0B,      0.0, 0.500, 1,      4.0,      1.0, 0.970, 1
223400157C0A,      0.0, 0.500, 1,     12.7,      3.2, 0.970, 1
223400157C0B,      0.0, 0.500, 1,      2.6,      0.6, 0.970, 1
225498968B0A,      0.0, 0.500, 1,      4.9,      1.2, 0.970, 1
225498968B0B,      0.0, 0.500, 1,      1.0,      0.2, 0.970, 1
225533162A0A,      0.0, 0.500, 1,      2.1,      0.5, 0.970, 1
225533162A0B,      0.0, 0.500, 1,      3.3,      0.8, 0.970, 1
225533215C0A,      0.0, 0.500, 1,      1.9,      0.5, 0.970, 1
225533215C0B,      0.0, 0.500, 1,      2.2,      0.6, 0.970, 1
225533237B0A,      0.0, 0.500, 1,      2.9,      0.7, 0.970, 1
225533237B0B,      0.0, 0.500, 1,      1.0,      0.2, 0.970, 1
225533337A0A,      0.0, 0.500, 1,      1.7,      0.4, 0.970, 1
225533337A0B,      0.0, 0.500, 1,      3.6,      0.9, 0.970, 1
225533423C0A,      0.0, 0.500, 1,      3.1,      0.8, 0.970, 1
225533423C0B,      0.0, 0.500, 1,      3.0,      0.8, 0.970, 1
225533531A0A,      0.0, 0.500, 1,      6.0,      1.5, 0.970, 1
225533531A0B,      0.0, 0.500, 1,      2.8,      0.7, 0.970, 1
225533675B0A,      0.0, 0.500, 1,      9.2,      2.3, 0.970, 1
225533675B0B,      0.0, 0.500, 1,      5.4,      1.4, 0.970, 1
225533703C0A,      0.0, 0.500, 1,      2.8,      0.7, 0.970, 1
225533703C0B,      0.0, 0.500, 1,      7.4,      1.8, 0.970, 1
225534325A0A,      0.0, 0.500, 1,      0.5,      0.1, 0.970, 1
225534325A0B,      0.0, 0.500, 1,      8.4,      2.1, 0.970, 1
225571845B0A,      0.0, 0.500, 1,      0.0,      0.0, 0.970, 1
225571845B0B,      0.0, 0.500, 1,      5.8,      1.5, 0.970, 1
225571871B0A,      0.0, 0.500, 1,      5.8,      1.4, 0.970, 1
225571871B0B,      0.0, 0.500, 1,      0.0,      0.0, 0.970, 1
225577437C0A,      0.0, 0.500, 1,      5.1,      1.3, 0.970, 1
225577437C0B,      0.0, 0.500, 1,      5.0,      1.3, 0.970, 1
225668688A0A,      0.0, 0.500, 1,      3.8,      1.0, 0.970, 1
225668688A0B,      0.0, 0.500, 1,      1.5,      0.4, 0.970, 1
225673440A0A,      0.0, 0.500, 1,      1.9,      0.5, 0.970, 1
225673440A0B,      0.0, 0.500, 1,      6.9,      1.7, 0.970, 1
225684682B0A,      0.0, 0.500, 1,      5.8,      1.4, 0.970, 1
225684682B0B,      0.0, 0.500, 1,      0.0,      0.0, 0.970, 1
225700953A0A,      0.0, 0.500, 1,      4.3,      1.1, 0.970, 1
225700953A0B,      0.0, 0.500, 1,      1.0,      0.3, 0.970, 1
225767272A0A,      0.0, 0.500, 1,      1.3,      0.3, 0.970, 1
225767272A0B,      0.0, 0.500, 1,      7.6,      1.9, 0.970, 1
225806974A0A,      0.0, 0.500, 1,      0.6,      0.2, 0.970, 1
225806974A0B,      0.0, 0.500, 1,      2.9,      0.7, 0.970, 1
225869139A0A,      0.0, 0.500, 1,      3.6,      0.9, 0.970, 1
225869139A0B,      0.0, 0.500, 1,      1.8,      0.4, 0.970, 1
225897846A0A,      0.0, 0.500, 1,      2.0,      0.5, 0.970, 1
225897846A0B,      0.0, 0.500, 1,      3.3,      0.8, 0.970, 1
225897943C0A,      0.0, 0.500, 1,     16.4,      4.1, 0.970, 1
225897943C0B,      0.0, 0.500, 1,      3.9,      1.0, 0.970, 1
225901711A0A,      0.0, 0.500, 1,      1.4,      0.4, 0.970, 1
225901711A0B,      0.0, 0.500, 1,      3.9,      1.0, 0.970, 1
225906836C0A,      0.0, 0.500, 1,      4.0,      1.0, 0.970, 1
225906836C0B,      0.0, 0.500, 1,      6.2,      1.5, 0.970, 1
225918926B0A,      0.0, 0.500, 1,      2.7,      0.7, 0.970, 1
225918926B0B,      0.0, 0.500, 1,      3.1,      0.8, 0.970, 1
225918936C0A,      0.0, 0.500, 1,      0.4,      0.1, 0.970, 1
225918936C0B,      0.0, 0.500, 1,      5.7,      1.4, 0.970, 1
225940756B0A,      0.0, 0.500, 1,      3.2,      0.8, 0.970, 1
225940756B0B,      0.0, 0.500, 1,     11.4,      2.8, 0.970, 1
225991691A0A,      0.0, 0.500, 1,      2.9,      0.7, 0.970, 1
225991691A0B,      0.0, 0.500, 1,      2.4,      0.6, 0.970, 1
226010605C0A,      0.0, 0.500, 1,      1.3,      0.3, 0.970, 1
226010605C0B,      0.0, 0.500, 1,      4.8,      1.2, 0.970, 1
226024307B0A,      0.0, 0.500, 1,      3.0,      0.8, 0.970, 1
226024307B0B,      0.0, 0.500, 1,      2.8,      0.7, 0.970, 1
226029836A0A,      0.0, 0.500, 1,      0.6,      0.1, 0.970, 1
226029836A0B,      0.0, 0.500, 1,      4.7,      1.2, 0.970, 1
226101449A0A,      0.0, 0.500, 1,      4.2,      1.1, 0.970, 1
226101449A0B,      0.0, 0.500, 1,      4.6,      1.2, 0.970, 1
226101460A0A,      0.0, 0.500, 1,      4.5,      1.1, 0.970, 1
226101460A0B,      0.0, 0.500, 1,      0.8,      0.2, 0.970, 1
226109079A0A,      0.0, 0.500, 1,      6.9,      1.7, 0.970, 1
226109079A0B,      0.0, 0.500, 1,      6.4,      1.6, 0.970, 1
226115278A0A,      0.0, 0.500, 1,      3.2,      0.8, 0.970, 1
226115278A0B,      0.0, 0.500, 1,      2.1,      0.5, 0.970, 1
226159329A0A,      0.0, 0.500, 1,      6.6,      1.6, 0.970, 1
226159329A0B,      0.0, 0.500, 1,      2.3,      0.6, 0.970, 1
226163467A0A,      0.0, 0.500, 1,      0.6,      0.1, 0.970, 1
226163467A0B,      0.0, 0.500, 1,      8.3,      2.1, 0.970, 1
226163575B0A,      0.0, 0.500, 1,      0.8,      0.2, 0.970, 1
226163575B0B,      0.0, 0.500, 1,      8.9,      2.2, 0.970, 1
226191772C0A,      0.0, 0.500, 1,      3.0,      0.8, 0.970, 1
226191772C0B,      0.0, 0.500, 1,      3.1,      0.8, 0.970, 1
226191778C0A,      0.0, 0.500, 1,      5.2,      1.3, 0.970, 1
226191778C0B,      0.0, 0.500, 1,      5.0,      1.2, 0.970, 1
226191779C0A,      0.0, 0.500, 1,      6.5,      1.6, 0.970, 1
226191779C0B,      0.0, 0.500, 1,      3.6,      0.9, 0.970, 1
226191850A0A,      0.0, 0.500, 1,      8.2,      2.1, 0.970, 1
226191850A0B,      0.0, 0.500, 1,      0.6,      0.2, 0.970, 1
226191951B0A,      0.0, 0.500, 1,      4.6,      1.2, 0.970, 1
226191951B0B,      0.0, 0.500, 1,      5.1,      1.3, 0.970, 1
226191995B0A,      0.0, 0.500, 1,      1.8,      0.4, 0.970, 1
226191995B0B,      0.0, 0.500, 1,      4.1,      1.0, 0.970, 1
226192175C0A,      0.0, 0.500, 1,      2.2,      0.5, 0.970, 1
226192175C0B,      0.0, 0.500, 1,      3.9,      1.0, 0.970, 1
226192185A0A,      0.0, 0.500, 1,      7.0,      1.8, 0.970, 1
226192185A0B,      0.0, 0.500, 1,      1.9,      0.5, 0.970, 1
226192492B0A,      0.0, 0.500, 1,      0.5,      0.1, 0.970, 1
226192492B0B,      0.0, 0.500, 1,      3.4,      0.9, 0.970, 1
226192493B0A,      0.0, 0.500, 1,      5.3,      1.3, 0.970, 1
226192493B0B,      0.0, 0.500, 1,      0.5,      0.1, 0.970, 1
226192684A0A,      0.0, 0.500, 1,      0.6,      0.1, 0.970, 1
226192684A0B,      0.0, 0.500, 1,      4.7,      1.2, 0.970, 1
226192762B0A,      0.0, 0.500, 1,      0.0,      0.0, 0.970, 1
226192762B0B,      0.0, 0.500, 1,      1.9,      0.5, 0.970, 1
226192801C0A,      0.0, 0.500, 1,      6.0,      1.5, 0.970, 1
226192801C0B,      0.0, 0.500, 1,     24.5,      6.1, 0.970, 1
226192846B0A,      0.0, 0.500, 1,      6.2,      1.6, 0.970, 1
226192846B0B,      0.0, 0.500, 1,      3.5,      0.9, 0.970, 1
226192890C0A,      0.0, 0.500, 1,      5.0,      1.3, 0.970, 1
226192890C0B,      0.0, 0.500, 1,     10.2,      2.6, 0.970, 1
226192926A0A,      0.0, 0.500, 1,      3.6,      0.9, 0.970, 1
226192926A0B,      0.0, 0.500, 1,      5.2,      1.3, 0.970, 1
226192936B0A,      0.0, 0.500, 1,      1.3,      0.3, 0.970, 1
226192936B0B,      0.0, 0.500, 1,      8.4,      2.1, 0.970, 1
226192954C0A,      0.0, 0.500, 1,      4.4,      1.1, 0.970, 1
226192954C0B,      0.0, 0.500, 1,      1.7,      0.4, 0.970, 1
226192994A0A,      0.0, 0.500, 1,      2.1,      0.5, 0.970, 1
226192994A0B,      0.0, 0.500, 1,      1.4,      0.4, 0.970, 1
226193078A0A,      0.0, 0.500, 1,      2.4,      0.6, 0.970, 1
226193078A0B,      0.0, 0.500, 1,      6.5,      1.6, 0.970, 1
226193134C0A,      0.0, 0.500, 1,      8.5,      2.1, 0.970, 1
226193134C0B,      0.0, 0.500, 1,      1.7,      0.4, 0.970, 1
226193170A0A,      0.0, 0.500, 1,      0.6,      0.1, 0.970, 1
226193170A0B,      0.0, 0.500, 1,      8.3,      2.1, 0.970, 1
226193298A0A,      0.0, 0.500, 1,      4.8,      1.2, 0.970, 1
226193298A0B,      0.0, 0.500, 1,      4.0,      1.0, 0.970, 1
226193338A0A,      0.0, 0.500, 1,      4.0,      1.0, 0.970, 1
226193338A0B,      0.0, 0.500, 1,      1.3,      0.3, 0.970, 1
226193345A0A,      0.0, 0.500, 1,      3.4,      0.9, 0.970, 1
226193345A0B,      0.0, 0.500, 1,      1.9,      0.5, 0.970, 1
226193361B0A,      0.0, 0.500, 1,      0.9,      0.2, 0.970, 1
226193361B0B,      0.0, 0.500, 1,      4.9,      1.2, 0.970, 1
226193395B0A,      0.0, 0.500, 1,      0.1,      0.0, 0.970, 1
226193395B0B,      0.0, 0.500, 1,      9.6,      2.4, 0.970, 1
226193422B0A,      0.0, 0.500, 1,      2.5,      0.6, 0.970, 1
226193422B0B,      0.0, 0.500, 1,      3.3,      0.8, 0.970, 1
226193662A0A,      0.0, 0.500, 1,      5.7,      1.4, 0.970, 1
226193662A0B,      0.0, 0.500, 1,      3.1,      0.8, 0.970, 1
226193696A0A,      0.0, 0.500, 1,      2.5,      0.6, 0.970, 1
226193696A0B,      0.0, 0.500, 1,      6.3,      1.6, 0.970, 1
226193698C0A,      0.0, 0.500, 1,      4.1,      1.0, 0.970, 1
226193698C0B,      0.0, 0.500, 1,      6.1,      1.5, 0.970, 1
226193702C0A,      0.0, 0.500, 1,      0.8,      0.2, 0.970, 1
226193702C0B,      0.0, 0.500, 1,      5.3,      1.3, 0.970, 1
226193737C0A,      0.0, 0.500, 1,      1.1,      0.3, 0.970, 1
226193737C0B,      0.0, 0.500, 1,      5.0,      1.2, 0.970, 1
226193745B0A,      0.0, 0.500, 1,      0.2,      0.0, 0.970, 1
226193745B0B,      0.0, 0.500, 1,      9.5,      2.4, 0.970, 1
226193838C0A,      0.0, 0.500, 1,      3.7,      0.9, 0.970, 1
226193838C0B,      0.0, 0.500, 1,      6.5,      1.6, 0.970, 1
226193886B0A,      0.0, 0.500, 1,      9.7,      2.4, 0.970, 1
226193886B0B,      0.0, 0.500, 1,      0.0,      0.0, 0.970, 1
226193892B0A,      0.0, 0.500, 1,      3.6,      0.9, 0.970, 1
226193892B0B,      0.0, 0.500, 1,      2.3,      0.6, 0.970, 1
226193899B0A,      0.0, 0.500, 1,      8.7,      2.2, 0.970, 1
226193899B0B,      0.0, 0.500, 1,      1.1,      0.3, 0.970, 1
226194002B0A,      0.0, 0.500, 1,      9.1,      2.3, 0.970, 1
226194002B0B,      0.0, 0.500, 1,      5.5,      1.4, 0.970, 1
226194093A0A,      0.0, 0.500, 1,      4.6,      1.1, 0.970, 1
226194093A0B,      0.0, 0.500, 1,      0.8,      0.2, 0.970, 1
226194262C0A,      0.0, 0.500, 1,      2.9,      0.7, 0.970, 1
226194262C0B,      0.0, 0.500, 1,      7.3,      1.8, 0.970, 1
226194280B0A,      0.0, 0.500, 1,      1.9,      0.5, 0.970, 1
226194280B0B,      0.0, 0.500, 1,      4.0,      1.0, 0.970, 1
226194419C0A,      0.0, 0.500, 1,      2.1,      0.5, 0.970, 1
226194419C0B,      0.0, 0.500, 1,      8.0,      2.0, 0.970, 1
226194421C0A,      0.0, 0.500, 1,      7.7,      1.9, 0.970, 1
226194421C0B,      0.0, 0.500, 1,      2.5,      0.6, 0.970, 1
226194826A0A,      0.0, 0.500, 1,      7.9,      2.0, 0.970, 1
226194826A0B,      0.0, 0.500, 1,      1.0,      0.2, 0.970, 1
226194865A0A,      0.0, 0.500, 1,      7.6,      1.9, 0.970, 1
226194865A0B,      0.0, 0.500, 1,      1.2,      0.3, 0.970, 1
226195153B0A,      0.0, 0.500, 1,      4.5,      1.1, 0.970, 1
226195153B0B,      0.0, 0.500, 1,      1.4,      0.3, 0.970, 1
226195194C0A,      0.0, 0.500, 1,      8.2,      2.0, 0.970, 1
226195194C0B,      0.0, 0.500, 1,      2.0,      0.5, 0.970, 1
226195333C0A,      0.0, 0.500, 1,      3.7,      0.9, 0.970, 1
226195333C0B,      0.0, 0.500, 1,      0.4,      0.1, 0.970, 1
226196642A0A,      0.0, 0.500, 1,      1.1,      0.3, 0.970, 1
226196642A0B,      0.0, 0.500, 1,      0.6,      0.2, 0.970, 1
226196648A0A,      0.0, 0.500, 1,      1.9,      0.5, 0.970, 1
226196648A0B,      0.0, 0.500, 1,      6.9,      1.7, 0.970, 1
226197070A0A,      0.0, 0.500, 1,      2.2,      0.5, 0.970, 1
226197070A0B,      0.0, 0.500, 1,      6.7,      1.7, 0.970, 1
226264795A0A,      0.0, 0.500, 1,      3.3,      0.8, 0.970, 1
226264795A0B,      0.0, 0.500, 1,      5.6,      1.4, 0.970, 1
226308710B0A,      0.0, 0.500, 1,      2.1,      0.5, 0.970, 1
226308710B0B,      0.0, 0.500, 1,     27.0,      6.8, 0.970, 1
226308716B0A,      0.0, 0.500, 1,     20.2,      5.1, 0.970, 1
226308716B0B,      0.0, 0.500, 1,      9.0,      2.2, 0.970, 1
226308717A0A,      0.0, 0.500, 1,     14.5,      3.6, 0.970, 1
226308717A0B,      0.0, 0.500, 1,      3.3,      0.8, 0.970, 1
226308719B0A,      0.0, 0.500, 1,     27.5,      6.9, 0.970, 1
226308719B0B,      0.0, 0.500, 1,      1.7,      0.4, 0.970, 1
226308720A0A,      0.0, 0.500, 1,     20.4,      5.1, 0.970, 1
226308720A0B,      0.0, 0.500, 1,      6.2,      1.5, 0.970, 1
226308721A0A,      0.0, 0.500, 1,     10.9,      2.7, 0.970, 1
226308721A0B,      0.0, 0.500, 1,      6.8,      1.7, 0.970, 1
226308723B0A,      0.0, 0.500, 1,      4.0,      1.0, 0.970, 1
226308723B0B,      0.0, 0.500, 1,     10.5,      2.6, 0.970, 1
226308725B0A,      0.0, 0.500, 1,      3.5,      0.9, 0.970, 1
226308725B0B,      0.0, 0.500, 1,     25.7,      6.4, 0.970, 1
226308727B0A,      0.0, 0.500, 1,     15.4,      3.8, 0.970, 1
226308727B0B,      0.0, 0.500, 1,      4.1,      1.0, 0.970, 1
226308728A0A,      0.0, 0.500, 1,      1.7,      0.4, 0.970, 1
226308728A0B,      0.0, 0.500, 1,     11.6,      2.9, 0.970, 1
226308729B0A,      0.0, 0.500, 1,      8.1,      2.0, 0.970, 1
226308729B0B,      0.0, 0.500, 1,     21.1,      5.3, 0.970, 1
226308730A0A,      0.0, 0.500, 1,     20.7,      5.2, 0.970, 1
226308730A0B,      0.0, 0.500, 1,      5.9,      1.5, 0.970, 1
226308731A0A,      0.0, 0.500, 1,      1.4,      0.4, 0.970, 1
226308731A0B,      0.0, 0.500, 1,     16.3,      4.1, 0.970, 1
226311345B0A,      0.0, 0.500, 1,     10.3,      2.6, 0.970, 1
226311345B0B,      0.0, 0.500, 1,      4.3,      1.1, 0.970, 1
226881057B0A,      0.0, 0.500, 1,      2.4,      0.6, 0.970, 1
226881057B0B,      0.0, 0.500, 1,      3.4,      0.9, 0.970, 1
226881700A0A,      0.0, 0.500, 1,      8.2,      2.1, 0.970, 1
226881700A0B,      0.0, 0.500, 1,      0.6,      0.2, 0.970, 1
226924200B0A,      0.0, 0.500, 1,      1.6,      0.4, 0.970, 1
226924200B0B,      0.0, 0.500, 1,      8.1,      2.0, 0.970, 1
226964880A0A,      0.0, 0.500, 1,      0.8,      0.2, 0.970, 1
226964880A0B,      0.0, 0.500, 1,      8.0,      2.0, 0.970, 1
227100746A0A,      0.0, 0.500, 1,      3.1,      0.8, 0.970, 1
227100746A0B,      0.0, 0.500, 1,      2.2,      0.6, 0.970, 1
227100753A0A,      0.0, 0.500, 1,      6.5,      1.6, 0.970, 1
227100753A0B,      0.0, 0.500, 1,      2.4,      0.6, 0.970, 1
227187012A0A,      0.0, 0.500, 1,      0.6,      0.2, 0.970, 1
227187012A0B,      0.0, 0.500, 1,      4.7,      1.2, 0.970, 1
227187012B0A,      0.0, 0.500, 1,      2.3,      0.6, 0.970, 1
227187012B0B,      0.0, 0.500, 1,      3.6,      0.9, 0.970, 1
227187012C0A,      0.0, 0.500, 1,      3.1,      0.8, 0.970, 1
227187012C0B,      0.0, 0.500, 1,      3.0,      0.7, 0.970, 1
227411650C0A,      0.0, 0.500, 1,      7.9,      2.0, 0.970, 1
227411650C0B,      0.0, 0.500, 1,      2.3,      0.6, 0.970, 1
227411655C0A,      0.0, 0.500, 1,      7.6,      1.9, 0.970, 1
227411655C0B,      0.0, 0.500, 1,      2.6,      0.6, 0.970, 1
227447984C0A,      0.0, 0.500, 1,     14.2,      3.6, 0.970, 1
227447984C0B,      0.0, 0.500, 1,     16.4,      4.1, 0.970, 1
227653310C0A,      0.0, 0.500, 1,      6.5,      1.6, 0.970, 1
227653310C0B,      0.0, 0.500, 1,      3.7,      0.9, 0.970, 1
227678342C0A,      0.0, 0.500, 1,      3.5,      0.9, 0.970, 1
227678342C0B,      0.0, 0.500, 1,      2.6,      0.6, 0.970, 1
227731863A0A,      0.0, 0.500, 1,      0.8,      0.2, 0.970, 1
227731863A0B,      0.0, 0.500, 1,     12.5,      3.1, 0.970, 1
227732939B0A,      0.0, 0.500, 1,      9.0,      2.2, 0.970, 1
227732939B0B,      0.0, 0.500, 1,      5.6,      1.4, 0.970, 1
227734175B0A,      0.0, 0.500, 1,      1.5,      0.4, 0.970, 1
227734175B0B,      0.0, 0.500, 1,      8.2,      2.1, 0.970, 1
227760021A0A,      0.0, 0.500, 1,      6.3,      1.6, 0.970, 1
227760021A0B,      0.0, 0.500, 1,     11.4,      2.9, 0.970, 1
227760021B0A,      0.0, 0.500, 1,     18.8,      4.7, 0.970, 1
227760021B0B,      0.0, 0.500, 1,      0.6,      0.2, 0.970, 1
227760021C0A,      0.0, 0.500, 1,      8.7,      2.2, 0.970, 1
227760021C0B,      0.0, 0.500, 1,     11.6,      2.9, 0.970, 1
227760024A0A,      0.0, 0.500, 1,      6.4,      1.6, 0.970, 1
227760024A0B,      0.0, 0.500, 1,     11.3,      2.8, 0.970, 1
227760024B0A,      0.0, 0.500, 1,      0.9,      0.2, 0.970, 1
227760024B0B,      0.0, 0.500, 1,     18.6,      4.7, 0.970, 1
227760024C0A,      0.0, 0.500, 1,      4.6,      1.2, 0.970, 1
227760024C0B,      0.0, 0.500, 1,     15.7,      3.9, 0.970, 1
227895952A0A,      0.0, 0.500, 1,      8.3,      2.1, 0.970, 1
227895952A0B,      0.0, 0.500, 1,      0.6,      0.1, 0.970, 1
227896008C0A,      0.0, 0.500, 1,      2.3,      0.6, 0.970, 1
227896008C0B,      0.0, 0.500, 1,      7.9,      2.0, 0.970, 1
227902981A0A,      0.0, 0.500, 1,      7.4,      1.9, 0.970, 1
227902981A0B,      0.0, 0.500, 1,      5.9,      1.5, 0.970, 1
227903012A0A,      0.0, 0.500, 1,      5.8,      1.5, 0.970, 1
227903012A0B,      0.0, 0.500, 1,      3.1,      0.8, 0.970, 1
227905262A0A,      0.0, 0.500, 1,      0.0,      0.0, 0.970, 1
227905262A0B,      0.0, 0.500, 1,      8.8,      2.2, 0.970, 1
227917119A0A,      0.0, 0.500, 1,      2.7,      0.7, 0.970, 1
227917119A0B,      0.0, 0.500, 1,     10.6,      2.7, 0.970, 1
227917122A0A,      0.0, 0.500, 1,      4.1,      1.0, 0.970, 1
227917122A0B,      0.0, 0.500, 1,      9.2,      2.3, 0.970, 1
227917127C0A,      0.0, 0.500, 1,     11.8,      2.9, 0.970, 1
227917127C0B,      0.0, 0.500, 1,      8.6,      2.2, 0.970, 1
227917130C0A,      0.0, 0.500, 1,     14.8,      3.7, 0.970, 1
227917130C0B,      0.0, 0.500, 1,      0.4,      0.1, 0.970, 1
227917133C0A,      0.0, 0.500, 1,      3.6,      0.9, 0.970, 1
227917133C0B,      0.0, 0.500, 1,      6.6,      1.7, 0.970, 1
227921416A0A,      0.0, 0.500, 1,      8.6,      2.2, 0.970, 1
227921416A0B,      0.0, 0.500, 1,      0.3,      0.0, 0.970, 1
227921427A0A,      0.0, 0.500, 1,      9.4,      2.4, 0.970, 1
227921427A0B,      0.0, 0.500, 1,      8.3,      2.1, 0.970, 1
227921427B0A,      0.0, 0.500, 1,     10.5,      2.6, 0.970, 1
227921427B0B,      0.0, 0.500, 1,      8.9,      2.2, 0.970, 1
227921427C0A,      0.0, 0.500, 1,     12.5,      3.1, 0.970, 1
227921427C0B,      0.0, 0.500, 1,      7.8,      2.0, 0.970, 1
227944551A0A,      0.0, 0.500, 1,     44.3,     11.1, 0.970, 1
227944551A0B,      0.0, 0.500, 1,     44.4,     11.1, 0.970, 1
227944551B0A,      0.0, 0.500, 1,     20.7,      5.2, 0.970, 1
227944551B0B,      0.0, 0.500, 1,     76.6,     19.2, 0.970, 1
227944551C0A,      0.0, 0.500, 1,     93.7,     23.5, 0.970, 1
227944551C0B,      0.0, 0.500, 1,      8.0,      2.0, 0.970, 1
227989724B0A,      0.0, 0.500, 1,      4.3,      1.1, 0.970, 1
227989724B0B,      0.0, 0.500, 1,      5.5,      1.4, 0.970, 1
228001810A0A,      0.0, 0.500, 1,      3.5,      0.9, 0.970, 1
228001810A0B,      0.0, 0.500, 1,      5.4,      1.3, 0.970, 1
228057846A0A,      0.0, 0.500, 1,      6.2,      1.5, 0.970, 1
228057846A0B,      0.0, 0.500, 1,      2.7,      0.7, 0.970, 1
228091193A0A,      0.0, 0.500, 1,      3.8,      1.0, 0.970, 1
228091193A0B,      0.0, 0.500, 1,     13.9,      3.5, 0.970, 1
228091193B0A,      0.0, 0.500, 1,     11.1,      2.8, 0.970, 1
228091193B0B,      0.0, 0.500, 1,      8.4,      2.1, 0.970, 1
228091193C0A,      0.0, 0.500, 1,      4.3,      1.1, 0.970, 1
228091193C0B,      0.0, 0.500, 1,     16.0,      4.0, 0.970, 1
228219458B0A,      0.0, 0.500, 1,      8.5,      2.1, 0.970, 1
228219458B0B,      0.0, 0.500, 1,      1.3,      0.3, 0.970, 1
228314460C0A,      0.0, 0.500, 1,      0.7,      0.2, 0.970, 1
228314460C0B,      0.0, 0.500, 1,      9.5,      2.4, 0.970, 1
228445756C0A,      0.0, 0.500, 1,      0.9,      0.2, 0.970, 1
228445756C0B,      0.0, 0.500, 1,      5.2,      1.3, 0.970, 1
228446184A0A,      0.0, 0.500, 1,      2.9,      0.7, 0.970, 1
228446184A0B,      0.0, 0.500, 1,      5.9,      1.5, 0.970, 1
228532641A0A,      0.0, 0.500, 1,      2.0,      0.5, 0.970, 1
228532641A0B,      0.0, 0.500, 1,     11.3,      2.8, 0.970, 1
228549643A0A,      0.0, 0.500, 1,      1.9,      0.5, 0.970, 1
228549643A0B,      0.0, 0.500, 1,      1.7,      0.4, 0.970, 1
228580047B0A,      0.0, 0.500, 1,      0.3,      0.0, 0.970, 1
228580047B0B,      0.0, 0.500, 1,      5.6,      1.4, 0.970, 1
228622562A0A,      0.0, 0.500, 1,      5.2,      1.3, 0.970, 1
228622562A0B,      0.0, 0.500, 1,      0.1,      0.0, 0.970, 1
228665517C0A,      0.0, 0.500, 1,      6.7,      1.7, 0.970, 1
228665517C0B,      0.0, 0.500, 1,      8.6,      2.2, 0.970, 1
229106135C0A,      0.0, 0.500, 1,      1.0,      0.3, 0.970, 1
229106135C0B,      0.0, 0.500, 1,      3.0,      0.8, 0.970, 1
2212168866C0A,      0.0, 0.500, 1,      6.4,      1.6, 0.970, 1
2212168866C0B,      0.0, 0.500, 1,      8.8,      2.2, 0.970, 1
2212168870C0A,      0.0, 0.500, 1,      9.9,      2.5, 0.970, 1
2212168870C0B,      0.0, 0.500, 1,     10.5,      2.6, 0.970, 1
2212168874C0A,      0.0, 0.500, 1,      5.9,      1.5, 0.970, 1
2212168874C0B,      0.0, 0.500, 1,     14.4,      3.6, 0.970, 1
2212168880C0A,      0.0, 0.500, 1,     16.8,      4.2, 0.970, 1
2212168880C0B,      0.0, 0.500, 1,      3.6,      0.9, 0.970, 1
2212168887C0A,      0.0, 0.500, 1,      8.5,      2.1, 0.970, 1
2212168887C0B,      0.0, 0.500, 1,      6.7,      1.7, 0.970, 1
2212371533C0A,      0.0, 0.500, 1,      8.1,      2.0, 0.970, 1
2212371533C0B,      0.0, 0.500, 1,      2.0,      0.5, 0.970, 1
2223661373A0A,      0.0, 0.500, 1,      3.8,      1.0, 0.970, 1
2223661373A0B,      0.0, 0.500, 1,      5.1,      1.3, 0.970, 1
2223664050B0A,      0.0, 0.500, 1,      2.5,      0.6, 0.970, 1
2223664050B0B,      0.0, 0.500, 1,      3.3,      0.8, 0.970, 1
2223703238C0A,      0.0, 0.500, 1,      3.9,      1.0, 0.970, 1
2223703238C0B,      0.0, 0.500, 1,      0.2,      0.0, 0.970, 1
2223878647B0A,      0.0, 0.500, 1,      1.5,      0.4, 0.970, 1
2223878647B0B,      0.0, 0.500, 1,      4.3,      1.1, 0.970, 1
2224061203C0A,      0.0, 0.500, 1,      4.0,      1.0, 0.970, 1
2224061203C0B,      0.0, 0.500, 1,      6.2,      1.6, 0.970, 1
2224179616C0A,      0.0, 0.500, 1,      4.6,      1.1, 0.970, 1
2224179616C0B,      0.0, 0.500, 1,      1.5,      0.4, 0.970, 1
2224192013A0A,      0.0, 0.500, 1,      3.3,      0.8, 0.970, 1
2224192013A0B,      0.0, 0.500, 1,      2.0,      0.5, 0.970, 1
2224230615C0A,      0.0, 0.500, 1,     12.5,      3.1, 0.970, 1
2224230615C0B,      0.0, 0.500, 1,      7.9,      2.0, 0.970, 1
2224230651C0A,      0.0, 0.500, 1,     15.6,      3.9, 0.970, 1
2224230651C0B,      0.0, 0.500, 1,     14.9,      3.7, 0.970, 1
2224230689C0A,      0.0, 0.500, 1,      2.9,      0.7, 0.970, 1
2224230689C0B,      0.0, 0.500, 1,     27.6,      6.9, 0.970, 1
2224230754C0A,      0.0, 0.500, 1,     10.6,      2.7, 0.970, 1
2224230754C0B,      0.0, 0.500, 1,      4.6,      1.2, 0.970, 1
2224237380A0A,      0.0, 0.500, 1,      3.6,      0.9, 0.970, 1
2224237380A0B,      0.0, 0.500, 1,      9.7,      2.4, 0.970, 1
2224237384A0A,      0.0, 0.500, 1,      1.6,      0.4, 0.970, 1
2224237384A0B,      0.0, 0.500, 1,     11.7,      2.9, 0.970, 1
2224237391A0A,      0.0, 0.500, 1,      7.1,      1.8, 0.970, 1
2224237391A0B,      0.0, 0.500, 1,      1.8,      0.4, 0.970, 1
2224237546A0A,      0.0, 0.500, 1,      3.4,      0.9, 0.970, 1
2224237546A0B,      0.0, 0.500, 1,      9.9,      2.5, 0.970, 1
2224237643A0A,      0.0, 0.500, 1,     11.0,      2.7, 0.970, 1
2224237643A0B,      0.0, 0.500, 1,      2.3,      0.6, 0.970, 1
2224237653A0A,      0.0, 0.500, 1,     13.1,      3.3, 0.970, 1
2224237653A0B,      0.0, 0.500, 1,      0.2,      0.0, 0.970, 1
2224237713A0A,      0.0, 0.500, 1,     11.3,      2.8, 0.970, 1
2224237713A0B,      0.0, 0.500, 1,      2.0,      0.5, 0.970, 1
2224237718A0A,      0.0, 0.500, 1,      2.1,      0.5, 0.970, 1
2224237718A0B,      0.0, 0.500, 1,      3.2,      0.8, 0.970, 1
2224238167A0A,      0.0, 0.500, 1,     11.0,      2.7, 0.970, 1
2224238167A0B,      0.0, 0.500, 1,      2.3,      0.6, 0.970, 1
2224386592A0A,      0.0, 0.500, 1,      0.4,      0.0, 0.970, 1
2224386592A0B,      0.0, 0.500, 1,      8.5,      2.1, 0.970, 1
2224386617A0A,      0.0, 0.500, 1,     10.5,      2.6, 0.970, 1
2224386617A0B,      0.0, 0.500, 1,      2.8,      0.7, 0.970, 1
2224386750A0A,      0.0, 0.500, 1,      4.7,      1.2, 0.970, 1
2224386750A0B,      0.0, 0.500, 1,      4.2,      1.0, 0.970, 1
2224386815A0A,      0.0, 0.500, 1,      4.2,      1.0, 0.970, 1
2224386815A0B,      0.0, 0.500, 1,      1.2,      0.3, 0.970, 1
2224386842A0A,      0.0, 0.500, 1,      4.0,      1.0, 0.970, 1
2224386842A0B,      0.0, 0.500, 1,      9.3,      2.3, 0.970, 1
2224386863A0A,      0.0, 0.500, 1,     11.4,      2.9, 0.970, 1
2224386863A0B,      0.0, 0.500, 1,      1.9,      0.5, 0.970, 1
2224386874A0A,      0.0, 0.500, 1,      0.2,      0.0, 0.970, 1
2224386874A0B,      0.0, 0.500, 1,      5.2,      1.3, 0.970, 1
2224386889A0A,      0.0, 0.500, 1,      3.9,      1.0, 0.970, 1
2224386889A0B,      0.0, 0.500, 1,      5.0,      1.2, 0.970, 1
2224386946A0A,      0.0, 0.500, 1,      0.9,      0.2, 0.970, 1
2224386946A0B,      0.0, 0.500, 1,      7.9,      2.0, 0.970, 1
2224387019A0A,      0.0, 0.500, 1,      3.2,      0.8, 0.970, 1
2224387019A0B,      0.0, 0.500, 1,      5.6,      1.4, 0.970, 1
2224387053A0A,      0.0, 0.500, 1,     13.3,      3.3, 0.970, 1
2224387053A0B,      0.0, 0.500, 1,      0.0,      0.0, 0.970, 1
2224387062A0A,      0.0, 0.500, 1,      3.8,      1.0, 0.970, 1
2224387062A0B,      0.0, 0.500, 1,      9.5,      2.4, 0.970, 1
2224387074A0A,      0.0, 0.500, 1,      4.8,      1.2, 0.970, 1
2224387074A0B,      0.0, 0.500, 1,      4.1,      1.0, 0.970, 1
2224387113A0A,      0.0, 0.500, 1,      4.8,      1.2, 0.970, 1
2224387113A0B,      0.0, 0.500, 1,      8.5,      2.1, 0.970, 1
2224387138A0A,      0.0, 0.500, 1,      4.9,      1.2, 0.970, 1
2224387138A0B,      0.0, 0.500, 1,      8.4,      2.1, 0.970, 1
2224490448C0A,      0.0, 0.500, 1,      3.4,      0.9, 0.970, 1
2224490448C0B,      0.0, 0.500, 1,      6.8,      1.7, 0.970, 1
2224500658A0A,      0.0, 0.500, 1,      0.5,      0.1, 0.970, 1
2224500658A0B,      0.0, 0.500, 1,      3.0,      0.8, 0.970, 1
