 0,    100.00, 33, 0, 0, 60.00       / May 31, 2017 17:22:48; Simulator Version 19; BuildDate 2017_1_9


    1,'Bus1        ',  16.5000,3,   1,   1,   1,1.03999996,   0.000001, 1.10000, 0.90000, 1.10000, 0.90000
    2,'Bus 2       ',  18.0000,2,   1,   1,   1,1.02499962,   9.280001, 1.10000, 0.90000, 1.10000, 0.90000
    3,'Bus 3       ',  13.8000,2,   1,   1,   1,1.02500188,   4.665008, 1.10000, 0.90000, 1.10000, 0.90000
    4,'Bus 4       ', 230.0000,1,   1,   1,   1,1.02579248,  -2.216886, 1.10000, 0.90000, 1.10000, 0.90000
    5,'Bus 5       ', 230.0000,1,   1,   1,   1,0.99563992,  -3.989029, 1.10000, 0.90000, 1.10000, 0.90000
    6,'Bus 6       ', 230.0000,1,   1,   1,   1,1.01265943,  -3.687550, 1.10000, 0.90000, 1.10000, 0.90000
    7,'Bus 7       ', 230.0000,1,   1,   1,   1,1.02577305,   3.719595, 1.10000, 0.90000, 1.10000, 0.90000
    8,'Bus 8       ', 230.0000,1,   1,   1,   1,1.01588881,   0.727370, 1.10000, 0.90000, 1.10000, 0.90000
    9,'Bus 9       ', 230.0000,1,   1,   1,   1,1.03235674,   1.966777, 1.10000, 0.90000, 1.10000, 0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
    5,'1 ',1,   1,   1,   125.000,    50.000,     0.000,     0.000,     0.000,     0.000,   1,1
    6,'1 ',1,   1,   1,    90.000,    30.000,     0.000,     0.000,     0.000,     0.000,   1,1
    8,'1 ',1,   1,   1,   100.000,    35.000,     0.000,     0.000,     0.000,     0.000,   1,1
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
    1,'1 ',    71.645,    27.039,  9900.000, -9900.000,1.04000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    2,'1 ',   163.000,     6.647,  9900.000, -9900.000,1.02500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    3,'1 ',    85.000,   -10.863,  9900.000, -9900.000,1.02500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
     5,     4,'1 ',1.00000E-2,8.50000E-2,1.76000E-1,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     6,     4,'1 ',1.70000E-2,9.20000E-2,1.58000E-1,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     7,     5,'1 ',3.20000E-2,1.61000E-1,3.06000E-1,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     9,     6,'1 ',3.90000E-2,1.70000E-1,3.58000E-1,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     7,     8,'1 ',8.50000E-3,7.20000E-2,1.49000E-1,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     8,     9,'1 ',1.19000E-2,1.00800E-1,2.09000E-1,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
     4,     1,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-7,5.76000E-2, 100.00
1.000000,230.000,   0.000,   0.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 16.500
     2,     7,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-7,6.25000E-2, 100.00
1.000000, 18.000,   0.000,   0.00,   0.00,   0.00,0,     2,1.100000,0.900000,1.000000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
     9,     3,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-7,5.86000E-2, 100.00
1.000000,230.000,   0.000,   0.00,   0.00,   0.00,0,     9,1.100000,0.900000,1.000000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,    0,     0.000,     1.000,'1           '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VOLTAGE SOURCE CONVERTER DATA
0 / END OF VOLTAGE SOURCE CONVERTER DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'1       '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
    1,'1'
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 /END OF SWITCHED SHUNT DATA, BEGIN GNE DEVICE DATA
0 /END OF GNE DEVICE DATA
Q
